---
title: "Rooftop unit and VAV"
description: "Commercial rooftop units with VAV boxes: long hose runs, above-ceiling work, fire dampers, and occupied space."
sidebar:
  order: 5
---
Commercial. Rooftop air handler feeding a trunk above a drop ceiling, branch runs to ceiling diffusers, and **VAV boxes** on the supply side that modulate airflow per zone.

**What it means for the job**:
- Long hose runs from the roof or from a mechanical room. Suction drops over distance.
- The work happens above the ceiling. Pull tiles first, then cut.
- VAV boxes are real components you have to work around and sometimes open. A VAV box is a damper that opens and closes to meet the zone thermostat. Some have a reheat coil inside. One of the NADCA guide spec's sample scope lines is cleaning reheat coils and the supply duct downstream of them, so check whether the scope includes them.
- Trunk above the ceiling is usually **rectangular** sheet metal, wrapped in insulation. Pull the tile, score and roll the wrap, cut the 8 inch hole, square patch over it.
- **Dampers**: mark the position of any damper before cleaning and put it back where it was after. ACR 2021 4.8. That includes VAV dampers and balancing dampers.
- **Fire dampers stay in service.** Do not remove one or wire it open to get a whip past. Work each side from its own access. _(CQA fire damper practice unconfirmed)_
- Occupied space means containment, timing, and noise management. Usually that means nights. See [Occupied buildings](/kb/jobs/rules/occupied-buildings/).

## Sources

- [ACR, The NADCA Standard, 2021 Edition (PDF)](https://nadca.com/sites/nadca/files/docs/2021/acr_the_nadca_standard_2021_edition.pdf), section 4.8
- [NADCA 2021 General Specification, Section 230130.51 (PDF)](https://nadca.com/sites/nadca/files/NADCA_2021_General_Specification.pdf), scope of work examples (reheat coils), 3.8.F and G (dampers)
